<?xml version="1.0" encoding="utf-16"?><HTML><HEAD><TITLE>Instruction Set Command Report</TITLE></HEAD><BODY><font face="Verdana"><table width="100%" border="2" cellpadding="3" cellspacing="0"><tr bgColor="gainsboro"><td align="center" colspan="2"><font size="4" face="Verdana"><b>Instruction Set Command Report</b></font></td></tr><tr><td align="center" width="50%"><small><small>Report V1.0.2.0</small></small></td><td align="center" width="50%"><small><small>
                      Report Created 
                      4/7/2015</small></small></td></tr></table><br />
					Notes to evaluation:
					<ul><li>Commands</li><ul><li>User Commands</li><ul><li>If a command is of type sys, the "GSIOC" will actually be a firmware specific instruction.</li><li>All "Wait for" commands will  have no "GSIOC" entry.</li></ul><li>Status Commands</li><ul><li>Status is sent once per command or every cycle</li></ul><li>Motion Commands</li><ul><li>A motion command will cause all status commands to be sent</li><li>A motion command is defined as a return parameter in the Get Motor Status command</li><li>A command with motion commands will cause the motion commands to be run until the motion is complete</li></ul></ul><li>Command Parameters</li><ul><li><span>If there are no entries under the Parameters, there are </span><span style="background-color: yellow;">No parameters.</span></li><li>Defaults are optional.</li><li>Units are optional.</li><li><table border="0" cellpadding="0" cellspacing="0"><tr><td bgcolor="lightblue">Command parameter headers are light blue</td></tr></table></li><li><table border="0" cellpadding="0" cellspacing="0"><tr><td bgcolor="salmon" valign="top">Return parameter headers are salmon.</td></tr></table></li><li><table border="0" cellpadding="0" cellspacing="0"><tr><td bgcolor="moccasin" valign="top">Motion command headers are moccasin.</td></tr></table></li></ul></ul><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td bgcolor="#cccccc" valign="top" width="30%"><h2>Device Name</h2></td><td bgcolor="#cccccc" valign="top" width="70%"><h2>Verity 4260 Syringe Pump</h2></td></tr><tr><td bgcolor="#cccccc" valign="top">
											Version
										</td><td bgcolor="#cccccc" valign="top">1.0.0.3</td></tr><tr><td bgcolor="#cccccc" valign="top">
											Unit ID
										</td><td bgcolor="#cccccc" valign="top">-1</td></tr><tr><td colspan="2"><table border="1" cellpadding="1" cellspacing="2" width="100%"><tr><td bgcolor="gainsboro" valign="top"><strong>Data Command</strong></td><td bgcolor="gainsboro" valign="top"><strong>Data Channel</strong></td></tr><tr><td bgcolor="white" valign="top"><small>Get Channel Data</small></td><td bgcolor="white" valign="top"><small>0</small></td></tr><tr><td bgcolor="white" valign="top"><small>Get Channel Data</small></td><td bgcolor="white" valign="top"><small>1</small></td></tr></table></td></tr><tr><td colspan="2"><table border="1" cellpadding="1" cellspacing="2" width="100%"><tr><td bgcolor="gainsboro" valign="top"><strong>Command Name</strong></td><td bgcolor="gainsboro" valign="top"><strong>Notes</strong></td><td bgcolor="gainsboro" valign="top"><strong>Parameters</strong></td></tr><tr><td bgcolor="white" valign="top">Identify</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report its Instrument Name and Firmware Version.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Status</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Aspirate</td><td bgcolor="white" valign="top"><small>Instructs the instrument to aspirate from left, right or both syringes.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Mode</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>Both</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Left, Right or Both.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Left Valve</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>N</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Valve: N, R or A for 3-Way.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Left Volume</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0.000</small></td><td bgcolor="white" valign="top"><small>uL</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Volume: v.vvv is the volume in uL.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Left Flow Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0</small></td><td bgcolor="white" valign="top"><small>mL/min</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Flow Rate: s.sss is the flow rate in mL/min.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Right Valve</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>N</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Valve: N, R or A for 3-Way.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Right Volume</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0.000</small></td><td bgcolor="white" valign="top"><small>uL</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Volume: v.vvv is the volume in uL.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Right Flow Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0</small></td><td bgcolor="white" valign="top"><small>mL/min</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Flow Rate: s.sss is the flow rate in mL/min.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Clear Error</td><td bgcolor="white" valign="top"><small>Instructs the instrument to clear the last error for left and right instrument components.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Collect Data</td><td bgcolor="white" valign="top"><small>Turns on data reporting responses.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Channels</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top" /><td bgcolor="white" valign="top"><small>Comma delimited channel list. NOP for 4000 Series Syringe Pumps</small></td></tr><tr><td bgcolor="white" valign="top"><small>Event</small></td><td bgcolor="white" valign="top"><small>OnOff</small></td><td bgcolor="white" valign="top"><small>Off</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top" /><td bgcolor="white" valign="top"><small>Turns events on/off. NOP for 4000 Series Syringe Pumps</small></td></tr><tr><td bgcolor="white" valign="top"><small>Data</small></td><td bgcolor="white" valign="top"><small>OnOff</small></td><td bgcolor="white" valign="top"><small>On</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top" /><td bgcolor="white" valign="top"><small>Turns data on/off</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Dispense</td><td bgcolor="white" valign="top"><small>Instructs the instrument to dispense from left, right or both syringes.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Mode</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>Both</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Left, Right or Both.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Left Volume</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0.000</small></td><td bgcolor="white" valign="top"><small>uL</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Volume: v.vvv is the volume in uL.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Left Flow Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0</small></td><td bgcolor="white" valign="top"><small>mL/min</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Flow Rate: s.sss is the flow rate in mL/min.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Right Volume</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0.000</small></td><td bgcolor="white" valign="top"><small>uL</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Volume: v.vvv is the volume in uL.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Right Flow Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0</small></td><td bgcolor="white" valign="top"><small>mL/min</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Flow Rate: s.sss is the flow rate in mL/min.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Emergency Stop</td><td bgcolor="white" valign="top"><small>Instructs the instrument to stop operation for both syringes. An error will be set.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Get Error</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the last error for instrument component(s) (e.g. 'Left  = 0 No Error:Right = 0 No Error' 'Left = 0 No Error:Right = 31 Invalid Syringe Size').</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Left</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Returns error for Left (e.g. 'Left = 0 No Error' 'Left = 31 Invalid Syringe Size').</small></td></tr><tr><td bgcolor="white" valign="top"><small>Right</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Returns error for Right (e.g. 'Right = 0 No Error' 'Right = 31 Invalid Syringe Size').</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Motor Status</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the status of the motor(s) where the status is 'ab' (i.e. 'a' is the valve motor status and 'b' is the syringe motor status (e.g. 'Left = PP:Right = PP' 'Left = RP:Right = PU').</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Left</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Returns motor status for Left (e.g. 'Left = PP' 'Left = RP' E for Error, R for Running, U for Unpowered, P for Parked).</small></td></tr><tr><td bgcolor="white" valign="top"><small>Right</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Returns motor status for Right (e.g. 'Right = PP' 'Right = PU' E for Error, R for Running, U for Unpowered, P for Parked).</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Pressure</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the pressure for instrument component(s) in current unit setting (e.g. Bar, psi, etc) as a signed value of 2 decimal places (e.g. 'Left = 1.01 (Bar):Right = 2.02 (Bar)' 'Left = 33.00 (Bar):Right = 4.40 (Bar)').</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Left</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Returns pressure for Left (e.g. 'Left = 1.01 (Bar)' 'Left = 33.00 (Bar)').</small></td></tr><tr><td bgcolor="white" valign="top"><small>Right</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Returns pressure for Right (e.g. 'Right = 2.02 (Bar)' 'Right = 4.40 (Bar)').</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Pressure Sample Rate</td><td bgcolor="white" valign="top"><small>Instructs the instrument to get the Pressure Sample Rate. The Pressure Sample Rate is used for both single pressure readings and streaming pressure readings. The Pressure Sample Rate is the same for left and right instrument components.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Left</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Returns error for Left (e.g. 'Left = 0 No Error' 'Left = 31 Invalid Syringe Size').</small></td></tr><tr><td bgcolor="white" valign="top"><small>Right</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Returns error for Right (e.g. 'Right = 0 No Error' 'Right = 31 Invalid Syringe Size').</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Serial Number</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the Serial Number. The serial number is the same for left and right instrument components.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Serial Number</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Halt Syringe</td><td bgcolor="white" valign="top"><small>Instructs the instrument to safely stop operation for both syringes.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Home</td><td bgcolor="white" valign="top"><small>Instructs the instrument to move valves to 'N' position and to home both syringes.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Reset</td><td bgcolor="white" valign="top"><small>Instructs the instrument to reset both syringe modules to power up state.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set Pressure Sample Rate</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the Pressure Sample Rate. The Pressure Sample Rate is used for both single pressure readings and streaming pressure readings. The Pressure Sample Rate is the same for left and right instrument components.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Sample Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>10</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>0.01 - 20.00</small></td><td bgcolor="white" valign="top"><small>Pressure Sample Rate for left and right instruments.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set Sampling Rate</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the Sample Rate for Collect Data command. The Collect Data command starts data collection for the Pressure on both instruments. The Sample Rate is the same for both left and right instruments.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>10</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>0.01 - 20.00</small></td><td bgcolor="white" valign="top"><small>Sample Rate for left and right instruments.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set Serial Number</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the Serial Number. The serial number is the same for left and right instrument components.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Serial Number</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Serial Number for instrument.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set Syringe Size</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the Left and Right Syringe Size (e.g. 1000 uL for 1 mL syringe).</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Left</small></td><td bgcolor="white" valign="top"><small>Number</small></td><td bgcolor="white" valign="top"><small>10000</small></td><td bgcolor="white" valign="top"><small>uL</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Left Syringe size.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Right</small></td><td bgcolor="white" valign="top"><small>Number</small></td><td bgcolor="white" valign="top"><small>10000</small></td><td bgcolor="white" valign="top"><small>uL</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Right Syringe size.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">UDP</td><td bgcolor="white" valign="top"><small>KeepAlive. For system use only.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Wait</td><td bgcolor="white" valign="top"><small>Instructs the instrument to wait for left syringe and valve, right syringe and valve, or both (left and right). Returns motor status (e.g. 'Left = Success:Right = Success' 'Left = Success:Right = Error: One or more motors unpowered').</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Mode</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>Both</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Left, Right or Both.</small></td></tr><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Left</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Returns motor status for Left (e.g. 'Left = Success' 'Left = Error: One or more motors unpowered').</small></td></tr><tr><td bgcolor="white" valign="top"><small>Right</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Returns motor status for Right (e.g. 'Right = Success' 'Right = Error: One or more motors unpowered').</small></td></tr><tr><td width="20%" bgcolor="moccasin" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="moccasin" valign="top"><small><u>Parameter,Value</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>LeftSyringeMotor</small></td><td bgcolor="white" valign="top"><small>Mode=
                                                      Left</small></td></tr><tr><td bgcolor="white" valign="top"><small>LeftValveMotor</small></td><td bgcolor="white" valign="top"><small>Mode=
                                                      Left</small></td></tr><tr><td bgcolor="white" valign="top"><small>RightSyringeMotor</small></td><td bgcolor="white" valign="top"><small>Mode=
                                                      Right</small></td></tr><tr><td bgcolor="white" valign="top"><small>RightValveMotor</small></td><td bgcolor="white" valign="top"><small>Mode=
                                                      Right</small></td></tr><tr><td bgcolor="white" valign="top"><small>LeftSyringeMotor</small></td><td bgcolor="white" valign="top"><small>Mode=
                                                      Both</small></td></tr><tr><td bgcolor="white" valign="top"><small>RightSyringeMotor</small></td><td bgcolor="white" valign="top"><small>Mode=
                                                      Both</small></td></tr><tr><td bgcolor="white" valign="top"><small>LeftValveMotor</small></td><td bgcolor="white" valign="top"><small>Mode=
                                                      Both</small></td></tr><tr><td bgcolor="white" valign="top"><small>RightValveMotor</small></td><td bgcolor="white" valign="top"><small>Mode=
                                                      Both</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Zero Pressure</td><td bgcolor="white" valign="top"><small>Instructs the instrument to use(On) or not use(Off) the zero offset for the pressure reading of the left and right instrument components. (e.g. If the ambient pressure is 1(psi) and the pressure is 1(psi) then the pressure reading will be 0(psi))</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Mode</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>On</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top" /><td bgcolor="white" valign="top"><small>Turns pressure zero offset on/off</small></td></tr><tr /></table></td></tr></table></td></tr><tr><td bgcolor="#cccccc" valign="top" width="30%"><h2>Device Name</h2></td><td bgcolor="#cccccc" valign="top" width="70%"><h2>Verity 4260 Syringe Pump Left</h2></td></tr><tr><td bgcolor="#cccccc" valign="top">
											Version
										</td><td bgcolor="#cccccc" valign="top">1.0.0.3</td></tr><tr><td bgcolor="#cccccc" valign="top">
											Unit ID
										</td><td bgcolor="#cccccc" valign="top">11</td></tr><tr><td colspan="2"><table border="1" cellpadding="1" cellspacing="2" width="100%"><tr><td bgcolor="gainsboro" valign="top"><strong>Command Name</strong></td><td bgcolor="gainsboro" valign="top"><strong>Notes</strong></td><td bgcolor="gainsboro" valign="top"><strong>Parameters</strong></td></tr><tr><td bgcolor="white" valign="top">Identify</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report its Instrument Name and Firmware Version.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Status</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Aspirate</td><td bgcolor="white" valign="top"><small>Instructs the instrument to aspirate.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Valve</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>N</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Valve: N, R or A for 3-Way.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Volume</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0.000</small></td><td bgcolor="white" valign="top"><small>uL</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Volume: v.vvv is the volume in uL.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Flow Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0</small></td><td bgcolor="white" valign="top"><small>mL/min</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Flow Rate: s.sss is the flow rate in mL/min.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Clear Error</td><td bgcolor="white" valign="top"><small>Instructs the instrument to clear the last error.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Dispense</td><td bgcolor="white" valign="top"><small>Instructs the instrument to dispense.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Volume</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0.000</small></td><td bgcolor="white" valign="top"><small>uL</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Volume: v.vvv is the volume in uL.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Flow Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0</small></td><td bgcolor="white" valign="top"><small>mL/min</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Flow Rate: s.sss is the flow rate in mL/min.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Emergency Stop</td><td bgcolor="white" valign="top"><small>Instructs the instrument to stop operation. An error will be set.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Get Error</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the last error.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Error</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Instrument Type</td><td bgcolor="white" valign="top"><small>
              Instructs the instrument to return particular type.
              0 : 4020 Syringe Pump,
              1 : 4120 Dual w/Tee Syringe Pump,
              2 : 4220 Dual Syringe Pump,
              3 : 4060 Syringe Pump,
              4 : 4260 Dual Syringe Pump
            </small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Type</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>
                  0 : 4020 Syringe Pump,
                  1 : 4120 Dual w/Tee Syringe Pump,
                  2 : 4220 Dual Syringe Pump,
                  3 : 4060 Syringe Pump,
                  4 : 4260 Dual Syringe Pump,
                  Invalid parameter index
                </small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Motor Status</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the status of the motor(s) where the status is 'ab' (i.e. 'a' is the valve motor status and 'b' is the syringe motor status.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Status</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>E for Error, R for Running, U for Unpowered, P for Parked (e.g. 'Status = PP', 'Status = RP').</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get NVM</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the integer value of the specified NV Memory Address(Index).</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Address</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>1 - 29</small></td><td bgcolor="white" valign="top"><small>Parameter Address(Index) Values: Vary depending on product-specific memory map definitions.</small></td></tr><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Value</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Reports value at NV Memory Address(Index). Possible error is 'Invalid parameter index'. Value is reported as 'Value = at Unit ID = GSIOCID,Address=Value' (e.g. 'Value = at Unit ID = 1,3=5').</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Pressure</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the pressure in current unit setting (e.g. Bar, psi, etc) as a signed value of 2 decimal places (e.g. 12.34 (Bar)).</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Units</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Pressure is in current unit setting (e.g. Bar, psi, etc) as a signed value of 2 decimal places (e.g. 12.34 (Bar)).</small></td></tr><tr><td bgcolor="white" valign="top"><small>Value</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Pressure is in current unit setting (e.g. Bar, psi, etc) as a signed value of 2 decimal places (e.g. 12.34 (Bar)).</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Pressure Data</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report existing pressure data.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Data</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Current data. Format is 'UNITS VALUE:VALUE:VALUE:' (e.g. 'PSI 12.12:12.34:34.12')</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Pressure Sample Rate</td><td bgcolor="white" valign="top"><small>Instructs the instrument to get the Pressure Sample Rate. The Pressure Sample Rate is used for both single pressure readings and streaming pressure readings.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Sample Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Pressure Sample Rate for instrument.</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Service Date</td><td bgcolor="white" valign="top"><small>Instructs the instrument to get the Service Date. The service date can be up to 16 characters.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Service Date</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>The service date can be up to 16 characters.</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Service Info</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the number of movements for the syringe and valve.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Status</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>
                  Reports "Unit ID = u : Syringe = n, Valve = n" where u is the Unit ID and n is count of movements.
                </small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Syringe Info</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the valve position (N, R, A) and syringe volume in uL. Reports '?' if unknown (e.g. Not homed).</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Valve Position</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>N, R or A for 3-Way valve or '?' if unknown.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Volume</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Syringe volume in uL or '?' if unknown.</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Syringe Size and Flow Rate Info</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the Syringe size and Flow Rate minimum, maximum and default.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Status</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Halt Syringe</td><td bgcolor="white" valign="top"><small>Instructs the instrument to safely stop operation of syringe.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Home</td><td bgcolor="white" valign="top"><small>Instructs the instrument to move valve to 'N' position and home syringe.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Reset</td><td bgcolor="white" valign="top"><small>Instructs the instrument to reset to power up state.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Reset NVM</td><td bgcolor="white" valign="top"><small>Instructs the instrument to reset NV memory and initialize machine performance parameters to default values. Serial Number and GSIOC ID are not reset.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Reset Service Info</td><td bgcolor="white" valign="top"><small>Instructs the instrument to reset the number of movements for the syringe and/or valve.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Reset Type</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>Both</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Reset info for type Syringe, Valve or Both.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set Instrument Type</td><td bgcolor="white" valign="top"><small>Instructs the instrument to configure itself as a particular type.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Type</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>0 - 4</small></td><td bgcolor="white" valign="top"><small>
                  0 : 4020 Syringe Pump,
                  1 : 4120 Dual w/Tee Syringe Pump,
                  2 : 4220 Dual Syringe Pump,
                  3 : 4060 Syringe Pump,
                  4 : 4260 Dual Syringe Pump
                </small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set NVM</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the specified NV memory integer parameters.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Address</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>1 - 29</small></td><td bgcolor="white" valign="top"><small>Parameter Address(Index) Values: Vary depending on product-specific memory map definitions.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Value</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Integer Parameter Value: Vary depending on product-specific memory map definitions.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set Pressure Sample Rate</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the Pressure Sample Rate. The Pressure Sample Rate is used for both single pressure readings and streaming pressure readings.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Sample Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>10</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>0.01 - 20.00</small></td><td bgcolor="white" valign="top"><small>Pressure Sample Rate for instrument.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set Service Date</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the Service Date. The service date can be up to 16 characters.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Date</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Service Date for instrument. The service date can be up to 16 characters.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set Syringe Size</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the Syringe Size (e.g. 1000 uL for 1 mL syringe).</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Value</small></td><td bgcolor="white" valign="top"><small>Number</small></td><td bgcolor="white" valign="top"><small>10000</small></td><td bgcolor="white" valign="top"><small>uL</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Syringe size for instrument.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Start Test Mode</td><td bgcolor="white" valign="top"><small>Instructs the instrument to home and run sequential pattern test. Remove syringe before running this test.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Stop Test Mode</td><td bgcolor="white" valign="top"><small>Instructs the instrument to stop any test mode in progress.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Valve Position</td><td bgcolor="white" valign="top"><small>Instructs the instrument to move to valve position.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Position</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Valve: N, R or A for 3-Way.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Wait</td><td bgcolor="white" valign="top"><small>Instructs the instrument to wait for left syringe and valve.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /><tr><td width="20%" bgcolor="moccasin" valign="top"><small><u>Name</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>LeftSyringeMotor</small></td><td bgcolor="white" valign="top"><small></small></td></tr><tr><td bgcolor="white" valign="top"><small>LeftValveMotor</small></td><td bgcolor="white" valign="top"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Zero Pressure</td><td bgcolor="white" valign="top"><small>Instructs the instrument to use(On) or not use(Off) the zero offset for the pressure reading. (e.g. If the ambient pressure is 1(psi) and the pressure is 1(psi) then the pressure reading will be 0(psi))</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Mode</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>On</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top" /><td bgcolor="white" valign="top"><small>Turns pressure zero offset on/off</small></td></tr><tr /></table></td></tr></table></td></tr><tr><td bgcolor="#cccccc" valign="top" width="30%"><h2>Device Name</h2></td><td bgcolor="#cccccc" valign="top" width="70%"><h2>Verity 4260 Syringe Pump Right</h2></td></tr><tr><td bgcolor="#cccccc" valign="top">
											Version
										</td><td bgcolor="#cccccc" valign="top">1.0.0.3</td></tr><tr><td bgcolor="#cccccc" valign="top">
											Unit ID
										</td><td bgcolor="#cccccc" valign="top">12</td></tr><tr><td colspan="2"><table border="1" cellpadding="1" cellspacing="2" width="100%"><tr><td bgcolor="gainsboro" valign="top"><strong>Command Name</strong></td><td bgcolor="gainsboro" valign="top"><strong>Notes</strong></td><td bgcolor="gainsboro" valign="top"><strong>Parameters</strong></td></tr><tr><td bgcolor="white" valign="top">Identify</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report its Instrument Name and Firmware Version.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Status</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Aspirate</td><td bgcolor="white" valign="top"><small>Instructs the instrument to aspirate.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Valve</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>N</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Valve: N, R or A for 3-Way.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Volume</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0.000</small></td><td bgcolor="white" valign="top"><small>uL</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Volume: v.vvv is the volume in uL.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Flow Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0</small></td><td bgcolor="white" valign="top"><small>mL/min</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Flow Rate: s.sss is the flow rate in mL/min.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Clear Error</td><td bgcolor="white" valign="top"><small>Instructs the instrument to clear the last error.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Dispense</td><td bgcolor="white" valign="top"><small>Instructs the instrument to dispense.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Volume</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0.000</small></td><td bgcolor="white" valign="top"><small>uL</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Volume: v.vvv is the volume in uL.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Flow Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0</small></td><td bgcolor="white" valign="top"><small>mL/min</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Flow Rate: s.sss is the flow rate in mL/min.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Emergency Stop</td><td bgcolor="white" valign="top"><small>Instructs the instrument to stop operation. An error will be set.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Get Error</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the last error.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Error</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Instrument Type</td><td bgcolor="white" valign="top"><small>
              Instructs the instrument to return particular type.
              0 : 4020 Syringe Pump,
              1 : 4120 Dual w/Tee Syringe Pump,
              2 : 4220 Dual Syringe Pump,
              3 : 4060 Syringe Pump,
              4 : 4260 Dual Syringe Pump
            </small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Type</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>
                  0 : 4020 Syringe Pump,
                  1 : 4120 Dual w/Tee Syringe Pump,
                  2 : 4220 Dual Syringe Pump,
                  3 : 4060 Syringe Pump,
                  4 : 4260 Dual Syringe Pump,
                  Invalid parameter index
                </small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Motor Status</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the status of the motor(s) where the status is 'ab' (i.e. 'a' is the valve motor status and 'b' is the syringe motor status.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Status</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>E for Error, R for Running, U for Unpowered, P for Parked (e.g. 'Status = PP', 'Status = RP').</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get NVM</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the integer value of the specified NV Memory Address(Index).</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Address</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>1 - 29</small></td><td bgcolor="white" valign="top"><small>Parameter Address(Index) Values: Vary depending on product-specific memory map definitions.</small></td></tr><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Value</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Reports value at NV Memory Address(Index). Possible error is 'Invalid parameter index'. Value is reported as 'Value = at Unit ID = GSIOCID,Address=Value' (e.g. 'Value = at Unit ID = 1,3=5').</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Pressure</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the pressure in current unit setting (e.g. Bar, psi, etc) as a signed value of 2 decimal places (e.g. 12.34 (Bar)).</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Units</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Pressure is in current unit setting (e.g. Bar, psi, etc) as a signed value of 2 decimal places (e.g. 12.34 (Bar)).</small></td></tr><tr><td bgcolor="white" valign="top"><small>Value</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Pressure is in current unit setting (e.g. Bar, psi, etc) as a signed value of 2 decimal places (e.g. 12.34 (Bar)).</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Pressure Data</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report existing pressure data.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Data</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Current data. Format is 'UNITS VALUE:VALUE:VALUE:' (e.g. 'PSI 12.12:12.34:34.12')</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Pressure Sample Rate</td><td bgcolor="white" valign="top"><small>Instructs the instrument to get the Pressure Sample Rate. The Pressure Sample Rate is used for both single pressure readings and streaming pressure readings.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Sample Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Pressure Sample Rate for instrument.</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Service Date</td><td bgcolor="white" valign="top"><small>Instructs the instrument to get the Service Date. The service date can be up to 16 characters.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Service Date</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>The service date can be up to 16 characters.</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Service Info</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the number of movements for the syringe and valve.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Status</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>
                  Reports "Unit ID = u : Syringe = n, Valve = n" where u is the Unit ID and n is count of movements.
                </small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Syringe Info</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the valve position (N, R, A) and syringe volume in uL. Reports '?' if unknown (e.g. Not homed).</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Valve Position</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>N, R or A for 3-Way valve or '?' if unknown.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Volume</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Syringe volume in uL or '?' if unknown.</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Syringe Size and Flow Rate Info</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the Syringe size and Flow Rate minimum, maximum and default.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Status</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Halt Syringe</td><td bgcolor="white" valign="top"><small>Instructs the instrument to safely stop operation of syringe.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Home</td><td bgcolor="white" valign="top"><small>Instructs the instrument to move valve to 'N' position and home syringe.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Reset</td><td bgcolor="white" valign="top"><small>Instructs the instrument to reset to power up state.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Reset NVM</td><td bgcolor="white" valign="top"><small>Instructs the instrument to reset NV memory and initialize machine performance parameters to default values. Serial Number and GSIOC ID are not reset.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Reset Service Info</td><td bgcolor="white" valign="top"><small>Instructs the instrument to reset the number of movements for the syringe and/or valve.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Reset Type</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>Both</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Reset info for type Syringe, Valve or Both.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set Instrument Type</td><td bgcolor="white" valign="top"><small>Instructs the instrument to configure itself as a particular type.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Type</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>0</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>0 - 4</small></td><td bgcolor="white" valign="top"><small>
                  0 : 4020 Syringe Pump,
                  1 : 4120 Dual w/Tee Syringe Pump,
                  2 : 4220 Dual Syringe Pump,
                  3 : 4060 Syringe Pump,
                  4 : 4260 Dual Syringe Pump
                </small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set NVM</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the specified NV memory integer parameters.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Address</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>1 - 29</small></td><td bgcolor="white" valign="top"><small>Parameter Address(Index) Values: Vary depending on product-specific memory map definitions.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Value</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Integer Parameter Value: Vary depending on product-specific memory map definitions.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set Pressure Sample Rate</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the Pressure Sample Rate. The Pressure Sample Rate is used for both single pressure readings and streaming pressure readings.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Sample Rate</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>10</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>0.01 - 20.00</small></td><td bgcolor="white" valign="top"><small>Pressure Sample Rate for instrument.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set Service Date</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the Service Date. The service date can be up to 16 characters.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Date</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Service Date for instrument. The service date can be up to 16 characters.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Set Syringe Size</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the Syringe Size (e.g. 1000 uL for 1 mL syringe).</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Value</small></td><td bgcolor="white" valign="top"><small>Number</small></td><td bgcolor="white" valign="top"><small>10000</small></td><td bgcolor="white" valign="top"><small>uL</small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Syringe size for instrument.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Start Test Mode</td><td bgcolor="white" valign="top"><small>Instructs the instrument to home and run sequential pattern test. Remove syringe before running this test.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Stop Test Mode</td><td bgcolor="white" valign="top"><small>Instructs the instrument to stop any test mode in progress.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Valve Position</td><td bgcolor="white" valign="top"><small>Instructs the instrument to move to valve position.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Position</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Valve: N, R or A for 3-Way.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Wait</td><td bgcolor="white" valign="top"><small>Instructs the instrument to wait for right syringe and valve.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr><tr /><tr /><tr><td width="20%" bgcolor="moccasin" valign="top"><small><u>Name</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>RightSyringeMotor</small></td><td bgcolor="white" valign="top"><small></small></td></tr><tr><td bgcolor="white" valign="top"><small>RightValveMotor</small></td><td bgcolor="white" valign="top"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Zero Pressure</td><td bgcolor="white" valign="top"><small>Instructs the instrument to use(On) or not use(Off) the zero offset for the pressure reading. (e.g. If the ambient pressure is 1(psi) and the pressure is 1(psi) then the pressure reading will be 0(psi))</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Mode</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small>On</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top" /><td bgcolor="white" valign="top"><small>Turns pressure zero offset on/off</small></td></tr><tr /></table></td></tr></table></td></tr><tr><td bgcolor="#cccccc" valign="top" width="30%"><h2>Device Name</h2></td><td bgcolor="#cccccc" valign="top" width="70%"><h2>System</h2></td></tr><tr><td bgcolor="#cccccc" valign="top">
											Version
										</td><td bgcolor="#cccccc" valign="top">1.0.0.1</td></tr><tr><td bgcolor="#cccccc" valign="top">
											Unit ID
										</td><td bgcolor="#cccccc" valign="top">-1</td></tr><tr><td colspan="2"><table border="1" cellpadding="1" cellspacing="2" width="100%"><tr><td bgcolor="gainsboro" valign="top"><strong>Command Name</strong></td><td bgcolor="gainsboro" valign="top"><strong>Notes</strong></td><td bgcolor="gainsboro" valign="top"><strong>Parameters</strong></td></tr><tr><td bgcolor="white" valign="top">Get Channel Data</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report existing channel data.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Count</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Block Number of uncompressed data.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Samples</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Count of uncompressed data.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Points</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Current uncompressed data.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Units</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Current data units (e.g. PSI).</small></td></tr><tr><td bgcolor="white" valign="top"><small>Channel</small></td><td bgcolor="white" valign="top"><small>Number</small></td><td bgcolor="white" valign="top" colspan="4"><small>Channel Index (e.g. 0).</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Instruction Set</td><td bgcolor="white" valign="top"><small>Instructs the instrument to send the Instruction Set.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="yellow" valign="top"><small>
                                                  No parameters
                                                </small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Last '.' Command Response</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the last response from a '.' command. For system use only.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Setting</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get NVM</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the integer value of the specified NV Memory Address(Index). For Dual Syringe Pumps the System Device command is concerned with the Left Syringe only. To address the Left or Right Syringe specifically use the devices for Left and Right Syringe.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Address</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>1 - 29</small></td><td bgcolor="white" valign="top"><small>Parameter Address(Index) Values: Vary depending on product-specific memory map definitions.</small></td></tr><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Value</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>Reports value at NV Memory Address(Index). Possible error is 'Invalid parameter index'. Value is reported as 'Value = at Unit ID = GSIOCID,Address=Value' (e.g. 'Value = at Unit ID = 1,3=5').</small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Get Value Of NVM Index</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the value of the current NV memory location. For Dual Syringe Pumps the System Device command is concerned with the Left Syringe only. To address the Left or Right Syringe specifically use the devices for Left and Right Syringe. For system use only.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Setting</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Move To NVM Index</td><td bgcolor="white" valign="top"><small>Instructs the instrument to move to the specified NV memory index. For Dual Syringe Pumps the System Device command is concerned with the Left Syringe only. To address the Left or Right Syringe specifically use the devices for Left and Right Syringe.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Index</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>1 - 29</small></td><td bgcolor="white" valign="top"><small>Parameter Index Values: Vary depending on product-specific memory map definitions.</small></td></tr><tr /></table></td></tr><tr><td bgcolor="white" valign="top">Serial Number</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the Serial Number. For system use only.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Serial Number</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Service Date</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the Service Date. For system use only.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Service Date</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small></small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Service Info</td><td bgcolor="white" valign="top"><small>Instructs the instrument to report the number of movements for the syringe and valve. Each command execution yields either syringe or valve info, so you need to execute twice for both. For system use only.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr /><tr><td width="20%" bgcolor="salmon" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="salmon" valign="top"><small><u>Type</u></small></td><td width="65%" bgcolor="salmon" valign="top" colspan="4"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Status</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top" colspan="4"><small>
                  Reports "Status = Syringe = n" or "Status = Valve = n" where n is count of movements.
                </small></td></tr></table></td></tr><tr><td bgcolor="white" valign="top">Set NVM</td><td bgcolor="white" valign="top"><small>Instructs the instrument to set the specified NV memory integer parameters. For Dual Syringe Pumps the System Device command is concerned with the Left Syringe only. To address the Left or Right Syringe specifically use the devices for Left and Right Syringe.</small></td><td><table border="0" cellpadding="1" cellspacing="2" width="100%"><tr><td width="20%" bgcolor="lightblue" valign="top"><small><u>Name</u></small></td><td width="15%" bgcolor="lightblue" valign="top"><small><u>Type</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Default</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Units</u></small></td><td width="10%" bgcolor="lightblue" valign="top"><small><u>Range</u></small></td><td width="35%" bgcolor="lightblue" valign="top"><small><u>Notes</u></small></td></tr><tr><td bgcolor="white" valign="top"><small>Address</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small>1 - 29</small></td><td bgcolor="white" valign="top"><small>Parameter Address(Index) Values: Vary depending on product-specific memory map definitions.</small></td></tr><tr><td bgcolor="white" valign="top"><small>Value</small></td><td bgcolor="white" valign="top"><small>String</small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small></small></td><td bgcolor="white" valign="top"><small> - </small></td><td bgcolor="white" valign="top"><small>Integer Parameter Value: Vary depending on product-specific memory map definitions.</small></td></tr><tr /></table></td></tr></table></td></tr></table><br /><small><small>Gilson Inc.</small></small></font></BODY></HTML>